2000 'GENCLS' 1     0.0000       0.0000 /
///////////////////////////// PPC Model BUS: 2 /////////////////////////////
2  'USRBUS'    'SIPIF6'    504  0  111  99  14  111
	2           2001         9001        '1 '       
	0                 0           0         0 
	0                 0           0         1
	1 	           	10            1
	10010             	10             '1 '	
	10023             	23             '1 '	
	10005             	5             '1 '	
	10004             	4             '1 '	
	800             	613             '1 '	
	802             	639             '1 '	
	804             	665             '1 '	
	806             	691             '1 '	
	10089             	89             '1 '	
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	808             	717             '1 '	
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
	0               0             '0 '
 0.025      0.001          1.5           0.00          0.00
 0.82000          0.000          0.0000          0.00000     1.00000
-1.00000           0.0000          0.0000          0.8        -0.8
  0.1             1.5         0.02500         0.001000           1.5000
  999.00         -999.00           1.00          -1.00         0.010000
  0.05            1.15                1000         55.00          55.00
  57.0          59.99           60.01               62.5          65.00
  1.0           0.0000          0.0000            0.50000E-01     0.50000E-01
 0.50000E-01     1000            0.10000          0.15000         0.20000
 0.25000         0.50000         0.67000          0.75000         0.79960
 0.90000         0.94000         0.25000          0.20000         0.15000
 0.10000          0.0000        -0.10000         -0.11500        -0.11600
-0.11170         -0.15000         -0.005          0.005            1.0000
 -6.5600          0.0000          1.1000          0.33000          1.1000
 0.90000         -0.3300          10.0000         -10.0000          10.000
-10.0000		   60                 10            1               1
 0.1               1                  4.44          1.0             -0.1
 0.1               0.2                10            1.0             1
 0.1               1.0                4.44          1.0             -0.1
 0.1               0.45               -0.45         9999 /
 
 //////////////////////// Sungrow Inverter BUS: 10010 /////////////////////////////
10010 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10010		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10010  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10011 /////////////////////////////
10011 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10011		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10011  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10012 /////////////////////////////
10012 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10012		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10012  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10013 /////////////////////////////
10013 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10013		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10013  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10015 /////////////////////////////
10015 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10015		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10015  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10016 /////////////////////////////
10016 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10016		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10016  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10017 /////////////////////////////
10017 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10017		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10017  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10018 /////////////////////////////
10018 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10018		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10018  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10019 /////////////////////////////
10019 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10019		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10019  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10020 /////////////////////////////
10020 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10020		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10020  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10021 /////////////////////////////
10021 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10021		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10021  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10022 /////////////////////////////
10022 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10022		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10022  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10132 /////////////////////////////
10132 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10132		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10132  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10133 /////////////////////////////
10133 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10133		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10133  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10135 /////////////////////////////
10135 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10135		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10135  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10136 /////////////////////////////
10136 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10136		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10136  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10137 /////////////////////////////
10137 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10137		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10137  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10138 /////////////////////////////
10138 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10138		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10138  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10139 /////////////////////////////
10139 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10139		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10139  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10140 /////////////////////////////
10140 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10140		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10140  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10141 /////////////////////////////
10141 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10141		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10141  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10142 /////////////////////////////
10142 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10142		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10142  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10143 /////////////////////////////
10143 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10143		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10143  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10147 /////////////////////////////
10147 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10147		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10147  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10251 /////////////////////////////
10251 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10251		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10251  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10252 /////////////////////////////
10252 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10252		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10252  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10253 /////////////////////////////
10253 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10253		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10253  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10255 /////////////////////////////
10255 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10255		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10255  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10256 /////////////////////////////
10256 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10256		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10256  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10257 /////////////////////////////
10257 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10257		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10257  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10258 /////////////////////////////
10258 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10258		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10258  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10259 /////////////////////////////
10259 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10259		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10259  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10260 /////////////////////////////
10260 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10260		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10260  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10261 /////////////////////////////
10261 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10261		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10261  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10262 /////////////////////////////
10262 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10262		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10262  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10264 /////////////////////////////
10264 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10264		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10264  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10370 /////////////////////////////
10370 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10370		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10370  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10371 /////////////////////////////
10371 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10371		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10371  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10372 /////////////////////////////
10372 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10372		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10372  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10373 /////////////////////////////
10373 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10373		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10373  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10375 /////////////////////////////
10375 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10375		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10375  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10376 /////////////////////////////
10376 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10376		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10376  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10377 /////////////////////////////
10377 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10377		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10377  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10378 /////////////////////////////
10378 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10378		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10378  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10379 /////////////////////////////
10379 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10379		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10379  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10381 /////////////////////////////
10381 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10381		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10381  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10383 /////////////////////////////
10383 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10383		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10383  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10384 /////////////////////////////
10384 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10384		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10384  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      71      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10023 /////////////////////////////
10023 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10023		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10023  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10024 /////////////////////////////
10024 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10024		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10024  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10026 /////////////////////////////
10026 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10026		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10026  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10027 /////////////////////////////
10027 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10027		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10027  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10028 /////////////////////////////
10028 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10028		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10028  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10029 /////////////////////////////
10029 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10029		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10029  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10030 /////////////////////////////
10030 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10030		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10030  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10104 /////////////////////////////
10104 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10104		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10104  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10105 /////////////////////////////
10105 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10105		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10105  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10108 /////////////////////////////
10108 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10108		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10108  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10109 /////////////////////////////
10109 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10109		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10109  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10110 /////////////////////////////
10110 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10110		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10110  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10144 /////////////////////////////
10144 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10144		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10144  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10146 /////////////////////////////
10146 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10146		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10146  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10148 /////////////////////////////
10148 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10148		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10148  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10149 /////////////////////////////
10149 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10149		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10149  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10150 /////////////////////////////
10150 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10150		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10150  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10225 /////////////////////////////
10225 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10225		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10225  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10226 /////////////////////////////
10226 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10226		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10226  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10227 /////////////////////////////
10227 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10227		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10227  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10229 /////////////////////////////
10229 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10229		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10229  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10233 /////////////////////////////
10233 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10233		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10233  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10234 /////////////////////////////
10234 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10234		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10234  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10235 /////////////////////////////
10235 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10235		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10235  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10263 /////////////////////////////
10263 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10263		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10263  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10266 /////////////////////////////
10266 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10266		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10266  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10267 /////////////////////////////
10267 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10267		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10267  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10268 /////////////////////////////
10268 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10268		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10268  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10269 /////////////////////////////
10269 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10269		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10269  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10270 /////////////////////////////
10270 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10270		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10270  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10344 /////////////////////////////
10344 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10344		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10344  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10345 /////////////////////////////
10345 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10345		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10345  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10346 /////////////////////////////
10346 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10346		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10346  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10347 /////////////////////////////
10347 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10347		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10347  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10348 /////////////////////////////
10348 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10348		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10348  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10353 /////////////////////////////
10353 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10353		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10353  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10380 /////////////////////////////
10380 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10380		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10380  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10382 /////////////////////////////
10382 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10382		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10382  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10386 /////////////////////////////
10386 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10386		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10386  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10387 /////////////////////////////
10387 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10387		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10387  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10388 /////////////////////////////
10388 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10388		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10388  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10389 /////////////////////////////
10389 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10389		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10389  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10390 /////////////////////////////
10390 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10390		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10390  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10463 /////////////////////////////
10463 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10463		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10463  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10465 /////////////////////////////
10465 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10465		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10465  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10466 /////////////////////////////
10466 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10466		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10466  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10467 /////////////////////////////
10467 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10467		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10467  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10468 /////////////////////////////
10468 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10468		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10468  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      72      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10005 /////////////////////////////
10005 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10005		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10005  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10103 /////////////////////////////
10103 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10103		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10103  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10106 /////////////////////////////
10106 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10106		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10106  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10107 /////////////////////////////
10107 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10107		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10107  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10111 /////////////////////////////
10111 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10111		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10111  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10113 /////////////////////////////
10113 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10113		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10113  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10114 /////////////////////////////
10114 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10114		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10114  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10115 /////////////////////////////
10115 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10115		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10115  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10116 /////////////////////////////
10116 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10116		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10116  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10117 /////////////////////////////
10117 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10117		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10117  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10118 /////////////////////////////
10118 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10118		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10118  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10122 /////////////////////////////
10122 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10122		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10122  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10124 /////////////////////////////
10124 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10124		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10124  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10125 /////////////////////////////
10125 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10125		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10125  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10131 /////////////////////////////
10131 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10131		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10131  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10228 /////////////////////////////
10228 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10228		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10228  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10230 /////////////////////////////
10230 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10230		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10230  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10231 /////////////////////////////
10231 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10231		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10231  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10236 /////////////////////////////
10236 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10236		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10236  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10237 /////////////////////////////
10237 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10237		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10237  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10238 /////////////////////////////
10238 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10238		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10238  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10239 /////////////////////////////
10239 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10239		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10239  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10240 /////////////////////////////
10240 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10240		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10240  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10241 /////////////////////////////
10241 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10241		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10241  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10249 /////////////////////////////
10249 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10249		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10249  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10349 /////////////////////////////
10349 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10349		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10349  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10350 /////////////////////////////
10350 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10350		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10350  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10351 /////////////////////////////
10351 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10351		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10351  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10354 /////////////////////////////
10354 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10354		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10354  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10355 /////////////////////////////
10355 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10355		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10355  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10356 /////////////////////////////
10356 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10356		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10356  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10357 /////////////////////////////
10357 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10357		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10357  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10358 /////////////////////////////
10358 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10358		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10358  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10359 /////////////////////////////
10359 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10359		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10359  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10360 /////////////////////////////
10360 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10360		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10360  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10361 /////////////////////////////
10361 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10361		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10361  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10367 /////////////////////////////
10367 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10367		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10367  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10464 /////////////////////////////
10464 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10464		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10464  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10469 /////////////////////////////
10469 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10469		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10469  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10470 /////////////////////////////
10470 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10470		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10470  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10471 /////////////////////////////
10471 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10471		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10471  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10473 /////////////////////////////
10473 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10473		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10473  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10474 /////////////////////////////
10474 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10474		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10474  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10475 /////////////////////////////
10475 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10475		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10475  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10476 /////////////////////////////
10476 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10476		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10476  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10477 /////////////////////////////
10477 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10477		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10477  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10478 /////////////////////////////
10478 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10478		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10478  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10481 /////////////////////////////
10481 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10481		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10481  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      73      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10004 /////////////////////////////
10004 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10004		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10004  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10006 /////////////////////////////
10006 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10006		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10006  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10007 /////////////////////////////
10007 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10007		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10007  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10008 /////////////////////////////
10008 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10008		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10008  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10009 /////////////////////////////
10009 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10009		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10009  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10085 /////////////////////////////
10085 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10085		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10085  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10086 /////////////////////////////
10086 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10086		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10086  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10087 /////////////////////////////
10087 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10087		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10087  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10088 /////////////////////////////
10088 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10088		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10088  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10119 /////////////////////////////
10119 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10119		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10119  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10120 /////////////////////////////
10120 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10120		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10120  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10121 /////////////////////////////
10121 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10121		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10121  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10126 /////////////////////////////
10126 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10126		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10126  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10127 /////////////////////////////
10127 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10127		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10127  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10128 /////////////////////////////
10128 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10128		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10128  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10129 /////////////////////////////
10129 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10129		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10129  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10130 /////////////////////////////
10130 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10130		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10130  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10205 /////////////////////////////
10205 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10205		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10205  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10206 /////////////////////////////
10206 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10206		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10206  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10207 /////////////////////////////
10207 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10207		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10207  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10208 /////////////////////////////
10208 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10208		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10208  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10211 /////////////////////////////
10211 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10211		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10211  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10212 /////////////////////////////
10212 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10212		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10212  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10242 /////////////////////////////
10242 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10242		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10242  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10244 /////////////////////////////
10244 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10244		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10244  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10245 /////////////////////////////
10245 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10245		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10245  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10246 /////////////////////////////
10246 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10246		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10246  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10247 /////////////////////////////
10247 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10247		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10247  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10248 /////////////////////////////
10248 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10248		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10248  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10250 /////////////////////////////
10250 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10250		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10250  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10325 /////////////////////////////
10325 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10325		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10325  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10326 /////////////////////////////
10326 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10326		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10326  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10327 /////////////////////////////
10327 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10327		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10327  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10328 /////////////////////////////
10328 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10328		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10328  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10329 /////////////////////////////
10329 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10329		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10329  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10362 /////////////////////////////
10362 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10362		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10362  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10364 /////////////////////////////
10364 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10364		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10364  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10365 /////////////////////////////
10365 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10365		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10365  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10366 /////////////////////////////
10366 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10366		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10366  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10368 /////////////////////////////
10368 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10368		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10368  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10369 /////////////////////////////
10369 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10369		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10369  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10445 /////////////////////////////
10445 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10445		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10445  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10446 /////////////////////////////
10446 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10446		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10446  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10447 /////////////////////////////
10447 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10447		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10447  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10448 /////////////////////////////
10448 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10448		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10448  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10479 /////////////////////////////
10479 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10479		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10479  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10480 /////////////////////////////
10480 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10480		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10480  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10482 /////////////////////////////
10482 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10482		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10482  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      74      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10089 /////////////////////////////
10089 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10089		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10089  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10091 /////////////////////////////
10091 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10091		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10091  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10092 /////////////////////////////
10092 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10092		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10092  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10093 /////////////////////////////
10093 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10093		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10093  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10094 /////////////////////////////
10094 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10094		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10094  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10095 /////////////////////////////
10095 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10095		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10095  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10096 /////////////////////////////
10096 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10096		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10096  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10097 /////////////////////////////
10097 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10097		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10097  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10098 /////////////////////////////
10098 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10098		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10098  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10099 /////////////////////////////
10099 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10099		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10099  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10100 /////////////////////////////
10100 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10100		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10100  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10102 /////////////////////////////
10102 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10102		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10102  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10209 /////////////////////////////
10209 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10209		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10209  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10213 /////////////////////////////
10213 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10213		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10213  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10214 /////////////////////////////
10214 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10214		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10214  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10215 /////////////////////////////
10215 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10215		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10215  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10216 /////////////////////////////
10216 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10216		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10216  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10217 /////////////////////////////
10217 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10217		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10217  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10218 /////////////////////////////
10218 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10218		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10218  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10219 /////////////////////////////
10219 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10219		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10219  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10220 /////////////////////////////
10220 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10220		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10220  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10222 /////////////////////////////
10222 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10222		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10222  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10223 /////////////////////////////
10223 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10223		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10223  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10224 /////////////////////////////
10224 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10224		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10224  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10331 /////////////////////////////
10331 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10331		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10331  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10332 /////////////////////////////
10332 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10332		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10332  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10333 /////////////////////////////
10333 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10333		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10333  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10334 /////////////////////////////
10334 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10334		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10334  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10335 /////////////////////////////
10335 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10335		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10335  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10336 /////////////////////////////
10336 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10336		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10336  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10337 /////////////////////////////
10337 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10337		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10337  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10338 /////////////////////////////
10338 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10338		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10338  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10339 /////////////////////////////
10339 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10339		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10339  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10340 /////////////////////////////
10340 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10340		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10340  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10342 /////////////////////////////
10342 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10342		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10342  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10343 /////////////////////////////
10343 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10343		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10343  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10449 /////////////////////////////
10449 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10449		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10449  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10451 /////////////////////////////
10451 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10451		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10451  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10452 /////////////////////////////
10452 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10452		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10452  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10453 /////////////////////////////
10453 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10453		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10453  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10454 /////////////////////////////
10454 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10454		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10454  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10455 /////////////////////////////
10455 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10455		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10455  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10456 /////////////////////////////
10456 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10456		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10456  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10457 /////////////////////////////
10457 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10457		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10457  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10458 /////////////////////////////
10458 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10458		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10458  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10459 /////////////////////////////
10459 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10459		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10459  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10460 /////////////////////////////
10460 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10460		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10460  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	//////////////////////// Sungrow Inverter BUS: 10462 /////////////////////////////
10462 'USRMDL' 1 'SGCVTF0131101' 101 1 20 90 60 200
	20	1	1	4	10462		0	2	3	1	0
	0	1	1	0	1		1	0	0	17	'WAUX'
	60.0		30.0			0.01		0.0			0.0			0.0		0.0		0.0		0.0		0.0
	0.900	1800.00		0.850	10.00		0.80			10.0		0.20		10.0		0.20		10.0
	1.100	1800.00		1.150	10.00		1.200		2.00		1.200	2.0		1.200	2.0
	58.700	1800.00		57.400	30.00		57.00		20.00	57.00	20.00	57.00	20.0
	61.00	1800.00		61.60	30.00		62.50		13.00	62.50	13.00	62.50	13.0
	57.00	63.00		59.82	60.18		57.0			59.8		60.2		62.5 	0.0		0.0
	0.0		0.0			0.0		0.0			0.0			0.0		0.90		0.98	 	1.02		1.2
	0.66		0.0 			0		-0.66			0.9			1.1		2.0		0.9		2.0		1.1
	0.417	0.2			1.0		0.4166		0.2			1.0		0.0		1.052	0.0		0.0/
10462  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      75      15    0
	0.005        0.005      1.0000         1        1          -1       1         -1   4.4/
	///////////////////////////// SVG BUS: 800 /////////////////////////////
800  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  800  0  800  613  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
800  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      95      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 801 /////////////////////////////
801  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  801  0  801  626  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
801  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      95      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 802 /////////////////////////////
802  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  802  0  802  639  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
802  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      96      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 803 /////////////////////////////
803  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  803  0  803  652  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
803  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      96      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 804 /////////////////////////////
804  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  804  0  804  665  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
804  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      97      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 805 /////////////////////////////
805  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  805  0  805  678  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
805  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      97      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 806 /////////////////////////////
806  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  806  0  806  691  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
806  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      98      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 807 /////////////////////////////
807  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  807  0  807  704  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
807  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      98      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 808 /////////////////////////////
808  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  808  0  808  717  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
808  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      99      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	///////////////////////////// SVG BUS: 809 /////////////////////////////
809  'USRMDL'     1      'NWSTAT01'    101  1  15  100  20  90  
   0  809  0  809  730  1  1  0  1  0  0  
   0  0  0  314  
   0.0000  0.0100  0.0020  0.0200  0.0020  0.0020  0.0200  0.0200  0.0100  0.0100  0.0000  
   0.0000  0.0010  10.0000  15.0000  300.0000  1.1400  1.1400  10.0000  0.0000  0.85000  
   0.900  0.0050  0.0050  1.15000  1.100  0.1000  0.0100  0.0500  0.0000  0.0050  
   0.85000  2.0000  1.15000  5.0000  1.0000  0.1000  10.0000  0.8700  1.1300  0.0200  
   0.0100  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  55.0000  
   1.0000  55.5000  2.0000  53.0000  10.0000  52.0000  20.0000  62.0000  20.0000  63.0000  
   10.0000  64.0000  5.0000  65.0000  1.0000  0.0000  0.6250  0.1000  1.0000  0.5000  
   5.0000  0.8000  20.0000  0.8900  300.0000  1.1100  300.0000  1.2000  20.0000  1.3000  
   10.0000  1.3500  5.0000  1.4000  0.1000  0.0000  0.0000  0.0000  0.0000  0.0000  
   0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000      /
809  'USRMDL'      1      'SIAUX1'     107   0  5  9   2  4
	2       'SIPIF6'      99      19    0
	0.01        0.01      1.0000         1        1          -1       1         -1   45/
	